PLC: E84_LOAD_PORT compiled from IEC 61131-3 ST by matiec; task interval 10 ms

[1  Nominal hand-offs]
  load  : complete, 14 signal edges in E84 order: yes, hand-off took 4.47 s (3 s of it hoist travel), CLAMP after: True
    CS_0+ VALID+ L_REQ+ TR_REQ+ READY+ BUSY+ L_REQ- BUSY- TR_REQ- COMPT+ READY- COMPT- VALID- CS_0-
  unload: complete, 14 signal edges in E84 order: yes, hand-off took 4.50 s (3 s of it hoist travel), CLAMP after: False
    CS_0+ VALID+ U_REQ+ TR_REQ+ READY+ BUSY+ U_REQ- BUSY- TR_REQ- COMPT+ READY- COMPT- VALID- CS_0-

[2  Injected faults: what the PLC flagged and how fast]
  timeouts: time from entering the waiting state to the alarm; violations: time from the bad signal to the alarm
  fault            expected   got  detected after  safe outputs  recovery
  no_tr_req               1     1   2.02 s (TP 2)           yes  ok   TP1 timeout: no TR_REQ
  no_busy                 2     2   2.02 s (TP 2)           yes  ok   TP2 timeout: no BUSY
  hoist_jam               3     3 60.02 s (TP 60)           yes  ok   TP3 timeout: carrier not placed/removed
  tilted                  6     6 60.02 s (TP 60)           yes  ok   carrier present but not seated
  no_compt                4     4 60.02 s (TP 60)           yes  ok   TP4 timeout: no COMPT
  valid_stuck             5     5   2.02 s (TP 2)           yes  ok   TP5 timeout: VALID not released
  valid_drop             11    11           10 ms           yes  ok   VALID or CS_0 lost during hand-off
  tr_req_drop            12    12           10 ms           yes  ok   TR_REQ dropped before BUSY
  busy_early             13    13           10 ms           yes  ok   BUSY dropped before carrier placed/removed
  sensor_flicker         14    14           10 ms           yes  ok   carrier sensors changed after transfer
  no_valid               80    80           10 ms           yes  ok   AMHS signal without VALID
  estop                  90    90           10 ms           yes  ok   emergency stop

[3  Port out of service]
  HO_AVBL False, L_REQ raised: False, PLC alarm: False; vehicle: TA1: port never offered a hand-off (HO_AVBL off)

[4  Endurance: 100 alternating load / unload hand-offs]
  completed 100/100, PLC hand-off counter 100, alarms 0, CLAMP held while loaded and released for unload: True, simulated time 8.4 min

ID   Requirement                                                            Result   Target  Status
R1   Load and unload complete with E84 signal order                             2/2     2/2  PASS
R2   Each injected fault raises the right alarm code                          12/12   12/12  PASS
R3   Timeout faults flagged at their timer (within +30 ms)                      6/6     6/6  PASS
R4   Protocol violations flagged within 2 scans (20 ms)                         6/6     6/6  PASS
R5   L_REQ, U_REQ, READY, HO_AVBL off on every alarm; ES off on E-stop        12/12   12/12  PASS
R6   Reset, then a clean hand-off, after every fault                          12/12   12/12  PASS
R7   Out-of-service port refuses hand-offs without alarming                     yes     yes  PASS
R8   100 alternating hand-offs, no alarm, counter matches                   100/100 100/100  PASS
R9   Carrier clamped after load, unclamped for unload                           yes     yes  PASS
9/9 requirements pass
saved timing.png
